!- Linux Line endings 

Version,
    22.2;                     !- Version Identifier

SIMULATIONCONTROL,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    No,                       !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
    Yes,                      !- Run Simulation for Weather File Run Periods
    Yes,                      !- Do HVAC Sizing Simulation for Sizing Periods
    2;                        !- Maximum Number of HVAC Sizing Simulation Passes

Building,
    None,                     !- Name
    0,                        !- North Axis
    Suburbs,                  !- Terrain
    0.04,                     !- Loads Convergence Tolerance Value
    0.4,                      !- Temperature Convergence Tolerance Value
    FullInteriorAndExterior,    !- Solar Distribution
    25,                       !- Maximum Number of Warmup Days
    6;                        !- Minimum Number of Warmup Days

SurfaceConvectionAlgorithm:Inside,
    TARP;                     !- Algorithm

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                    !- Algorithm

HeatBalanceAlgorithm,
    ConductionTransferFunction,    !- Algorithm
    200,                      !- Surface Temperature Upper Limit
    0.1,                      !- Minimum Surface Convection Heat Transfer Coefficient Value
    1000;                     !- Maximum Surface Convection Heat Transfer Coefficient Value

TIMESTEP,
    6;                        !- Number of Timesteps per Hour

Site:Location,
    Boston-Logan.Intl.AP_MA_USA Design_Conditions,    !- Name
    42.36,                    !- Latitude
    -71.01,                   !- Longitude
    -5,                       !- Time Zone
    3.7;                      !- Elevation

SizingPeriod:WeatherFileConditionType,
    Winter Extreme,           !- Name
    WinterExtreme,            !- Period Selection
    WinterDesignDay,          !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

SizingPeriod:WeatherFileConditionType,
    Summer Extreme,           !- Name
    SummerExtreme,            !- Period Selection
    SummerDesignDay,          !- Day of Week for Start Day
    Yes,                      !- Use Weather File Daylight Saving Period
    Yes;                      !- Use Weather File Rain and Snow Indicators

RUNPERIOD,
    Year,                     !- Name
    1,                        !- Begin Month
    1,                        !- Begin Day of Month
    ,                         !- Begin Year
    12,                       !- End Month
    31,                       !- End Day of Month
    ,                         !- End Year
    Sunday,                   !- Day of Week for Start Day
    No,                       !- Use Weather File Holidays and Special Days
    No,                       !- Use Weather File Daylight Saving Period
    Yes,                      !- Apply Weekend Holiday Rule
    No,                       !- Use Weather File Rain Indicators
    No,                       !- Use Weather File Snow Indicators
    No,                       !- Treat Weather as Actual
    Hour24;                   !- First Hour Interpolation Starting Values

Site:GroundTemperature:BuildingSurface,
    7.9,                      !- January Ground Temperature
    6.05,                     !- February Ground Temperature
    5.65,                     !- March Ground Temperature
    6.21,                     !- April Ground Temperature
    8.98,                     !- May Ground Temperature
    11.97,                    !- June Ground Temperature
    14.71,                    !- July Ground Temperature
    16.62,                    !- August Ground Temperature
    17.06,                    !- September Ground Temperature
    15.98,                    !- October Ground Temperature
    13.61,                    !- November Ground Temperature
    10.71;                    !- December Ground Temperature

SCHEDULETYPELIMITS,
    Fraction,                 !- Name
    0,                        !- Lower Limit Value
    1,                        !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    AnyNumber,                !- Name
    ,                         !- Lower Limit Value
    ,                         !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

SCHEDULETYPELIMITS,
    Temperature,              !- Name
    -100,                     !- Lower Limit Value
    100,                      !- Upper Limit Value
    Continuous,               !- Numeric Type
    Dimensionless;            !- Unit Type

ScheduleTypeLimits,
    HVACTemplate Any Number;    !- Name

SCHEDULE:DAY:HOURLY,
    d_Always_On_00,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Always_Off_00,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Always On_00,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Always Off_00,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_On_00,                  !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Off_00,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_AllOn_00,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_AllOff_00,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_AlwaysOn_00,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_AlwaysOff_00,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0,                        !- Hour 1
    0,                        !- Hour 2
    0,                        !- Hour 3
    0,                        !- Hour 4
    0,                        !- Hour 5
    0,                        !- Hour 6
    0,                        !- Hour 7
    0,                        !- Hour 8
    0,                        !- Hour 9
    0,                        !- Hour 10
    0,                        !- Hour 11
    0,                        !- Hour 12
    0,                        !- Hour 13
    0,                        !- Hour 14
    0,                        !- Hour 15
    0,                        !- Hour 16
    0,                        !- Hour 17
    0,                        !- Hour 18
    0,                        !- Hour 19
    0,                        !- Hour 20
    0,                        !- Hour 21
    0,                        !- Hour 22
    0,                        !- Hour 23
    0;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Monday,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Tuesday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Wednesday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Thursday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Friday,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Saturday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Lights_Sunday,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Monday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Tuesday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Wednesday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Thursday,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Friday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Saturday,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Occupancy_Sunday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Monday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Tuesday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Wednesday,      !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Thursday,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Friday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Saturday,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Equipment_Sunday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Monday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Tuesday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Wednesday,       !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Thursday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Friday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Saturday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    WaterUse_Sunday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Monday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Tuesday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Wednesday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Thursday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Friday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Saturday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Heating_Sunday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Monday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Tuesday,          !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Wednesday,        !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Thursday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Friday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Saturday,         !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Cooling_Sunday,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 2_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 2_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 2_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 2_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 2_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 2_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 2_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 2_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 2_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 2_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 0_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_1 Storey 0_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 0_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_2 Storey 0_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 0_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_3 Storey 0_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 0_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Perimeter_Zone_4 Storey 0_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    111.55199999999999,       !- Hour 1
    111.55199999999999,       !- Hour 2
    111.55199999999999,       !- Hour 3
    111.55199999999999,       !- Hour 4
    111.55199999999999,       !- Hour 5
    111.55199999999999,       !- Hour 6
    111.55199999999999,       !- Hour 7
    111.55199999999999,       !- Hour 8
    111.55199999999999,       !- Hour 9
    111.55199999999999,       !- Hour 10
    111.55199999999999,       !- Hour 11
    111.55199999999999,       !- Hour 12
    111.55199999999999,       !- Hour 13
    111.55199999999999,       !- Hour 14
    111.55199999999999,       !- Hour 15
    111.55199999999999,       !- Hour 16
    111.55199999999999,       !- Hour 17
    111.55199999999999,       !- Hour 18
    111.55199999999999,       !- Hour 19
    111.55199999999999,       !- Hour 20
    111.55199999999999,       !- Hour 21
    111.55199999999999,       !- Hour 22
    111.55199999999999,       !- Hour 23
    111.55199999999999;       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    55,                       !- Hour 1
    55,                       !- Hour 2
    55,                       !- Hour 3
    55,                       !- Hour 4
    55,                       !- Hour 5
    55,                       !- Hour 6
    55,                       !- Hour 7
    55,                       !- Hour 8
    55,                       !- Hour 9
    55,                       !- Hour 10
    55,                       !- Hour 11
    55,                       !- Hour 12
    55,                       !- Hour 13
    55,                       !- Hour 14
    55,                       !- Hour 15
    55,                       !- Hour 16
    55,                       !- Hour 17
    55,                       !- Hour 18
    55,                       !- Hour 19
    55,                       !- Hour 20
    55,                       !- Hour 21
    55,                       !- Hour 22
    55,                       !- Hour 23
    55;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    Temperature,              !- Schedule Type Limits Name
    10,                       !- Hour 1
    10,                       !- Hour 2
    10,                       !- Hour 3
    10,                       !- Hour 4
    10,                       !- Hour 5
    10,                       !- Hour 6
    10,                       !- Hour 7
    10,                       !- Hour 8
    10,                       !- Hour 9
    10,                       !- Hour 10
    10,                       !- Hour 11
    10,                       !- Hour 12
    10,                       !- Hour 13
    10,                       !- Hour 14
    10,                       !- Hour 15
    10,                       !- Hour 16
    10,                       !- Hour 17
    10,                       !- Hour 18
    10,                       !- Hour 19
    10,                       !- Hour 20
    10,                       !- Hour 21
    10,                       !- Hour 22
    10,                       !- Hour 23
    10;                       !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 0_warm_residential_THERMOSTAT_HeatingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    Block Core_Zone Storey 0_warm_residential_THERMOSTAT_CoolingDesignDay,    !- Name
    Temperature,              !- Schedule Type Limits Name
    0.5,                      !- Hour 1
    0.5,                      !- Hour 2
    0.5,                      !- Hour 3
    0.5,                      !- Hour 4
    0.5,                      !- Hour 5
    0.5,                      !- Hour 6
    0.5,                      !- Hour 7
    0.5,                      !- Hour 8
    0.5,                      !- Hour 9
    0.5,                      !- Hour 10
    0.5,                      !- Hour 11
    0.5,                      !- Hour 12
    0.5,                      !- Hour 13
    0.5,                      !- Hour 14
    0.5,                      !- Hour 15
    0.5,                      !- Hour 16
    0.5,                      !- Hour 17
    0.5,                      !- Hour 18
    0.5,                      !- Hour 19
    0.5,                      !- Hour 20
    0.5,                      !- Hour 21
    0.5,                      !- Hour 22
    0.5,                      !- Hour 23
    0.5;                      !- Hour 24

SCHEDULE:DAY:HOURLY,
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    1,                        !- Hour 1
    1,                        !- Hour 2
    1,                        !- Hour 3
    1,                        !- Hour 4
    1,                        !- Hour 5
    1,                        !- Hour 6
    1,                        !- Hour 7
    1,                        !- Hour 8
    1,                        !- Hour 9
    1,                        !- Hour 10
    1,                        !- Hour 11
    1,                        !- Hour 12
    1,                        !- Hour 13
    1,                        !- Hour 14
    1,                        !- Hour 15
    1,                        !- Hour 16
    1,                        !- Hour 17
    1,                        !- Hour 18
    1,                        !- Hour 19
    1,                        !- Hour 20
    1,                        !- Hour 21
    1,                        !- Hour 22
    1,                        !- Hour 23
    1;                        !- Hour 24

SCHEDULE:WEEK:DAILY,
    w_Always_On_00,           !- Name
    d_Always_On_00,           !- Sunday ScheduleDay Name
    d_Always_On_00,           !- Monday ScheduleDay Name
    d_Always_On_00,           !- Tuesday ScheduleDay Name
    d_Always_On_00,           !- Wednesday ScheduleDay Name
    d_Always_On_00,           !- Thursday ScheduleDay Name
    d_Always_On_00,           !- Friday ScheduleDay Name
    d_Always_On_00,           !- Saturday ScheduleDay Name
    d_Always_On_00,           !- Holiday ScheduleDay Name
    d_Always_On_00,           !- SummerDesignDay ScheduleDay Name
    d_Always_On_00,           !- WinterDesignDay ScheduleDay Name
    d_Always_On_00,           !- CustomDay1 ScheduleDay Name
    d_Always_On_00;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Always_Off_00,          !- Name
    d_Always_Off_00,          !- Sunday ScheduleDay Name
    d_Always_Off_00,          !- Monday ScheduleDay Name
    d_Always_Off_00,          !- Tuesday ScheduleDay Name
    d_Always_Off_00,          !- Wednesday ScheduleDay Name
    d_Always_Off_00,          !- Thursday ScheduleDay Name
    d_Always_Off_00,          !- Friday ScheduleDay Name
    d_Always_Off_00,          !- Saturday ScheduleDay Name
    d_Always_Off_00,          !- Holiday ScheduleDay Name
    d_Always_Off_00,          !- SummerDesignDay ScheduleDay Name
    d_Always_Off_00,          !- WinterDesignDay ScheduleDay Name
    d_Always_Off_00,          !- CustomDay1 ScheduleDay Name
    d_Always_Off_00;          !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Always On_00,           !- Name
    d_Always On_00,           !- Sunday ScheduleDay Name
    d_Always On_00,           !- Monday ScheduleDay Name
    d_Always On_00,           !- Tuesday ScheduleDay Name
    d_Always On_00,           !- Wednesday ScheduleDay Name
    d_Always On_00,           !- Thursday ScheduleDay Name
    d_Always On_00,           !- Friday ScheduleDay Name
    d_Always On_00,           !- Saturday ScheduleDay Name
    d_Always On_00,           !- Holiday ScheduleDay Name
    d_Always On_00,           !- SummerDesignDay ScheduleDay Name
    d_Always On_00,           !- WinterDesignDay ScheduleDay Name
    d_Always On_00,           !- CustomDay1 ScheduleDay Name
    d_Always On_00;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Always Off_00,          !- Name
    d_Always Off_00,          !- Sunday ScheduleDay Name
    d_Always Off_00,          !- Monday ScheduleDay Name
    d_Always Off_00,          !- Tuesday ScheduleDay Name
    d_Always Off_00,          !- Wednesday ScheduleDay Name
    d_Always Off_00,          !- Thursday ScheduleDay Name
    d_Always Off_00,          !- Friday ScheduleDay Name
    d_Always Off_00,          !- Saturday ScheduleDay Name
    d_Always Off_00,          !- Holiday ScheduleDay Name
    d_Always Off_00,          !- SummerDesignDay ScheduleDay Name
    d_Always Off_00,          !- WinterDesignDay ScheduleDay Name
    d_Always Off_00,          !- CustomDay1 ScheduleDay Name
    d_Always Off_00;          !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_On_00,                  !- Name
    d_On_00,                  !- Sunday ScheduleDay Name
    d_On_00,                  !- Monday ScheduleDay Name
    d_On_00,                  !- Tuesday ScheduleDay Name
    d_On_00,                  !- Wednesday ScheduleDay Name
    d_On_00,                  !- Thursday ScheduleDay Name
    d_On_00,                  !- Friday ScheduleDay Name
    d_On_00,                  !- Saturday ScheduleDay Name
    d_On_00,                  !- Holiday ScheduleDay Name
    d_On_00,                  !- SummerDesignDay ScheduleDay Name
    d_On_00,                  !- WinterDesignDay ScheduleDay Name
    d_On_00,                  !- CustomDay1 ScheduleDay Name
    d_On_00;                  !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Off_00,                 !- Name
    d_Off_00,                 !- Sunday ScheduleDay Name
    d_Off_00,                 !- Monday ScheduleDay Name
    d_Off_00,                 !- Tuesday ScheduleDay Name
    d_Off_00,                 !- Wednesday ScheduleDay Name
    d_Off_00,                 !- Thursday ScheduleDay Name
    d_Off_00,                 !- Friday ScheduleDay Name
    d_Off_00,                 !- Saturday ScheduleDay Name
    d_Off_00,                 !- Holiday ScheduleDay Name
    d_Off_00,                 !- SummerDesignDay ScheduleDay Name
    d_Off_00,                 !- WinterDesignDay ScheduleDay Name
    d_Off_00,                 !- CustomDay1 ScheduleDay Name
    d_Off_00;                 !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_AllOn_00,               !- Name
    d_AllOn_00,               !- Sunday ScheduleDay Name
    d_AllOn_00,               !- Monday ScheduleDay Name
    d_AllOn_00,               !- Tuesday ScheduleDay Name
    d_AllOn_00,               !- Wednesday ScheduleDay Name
    d_AllOn_00,               !- Thursday ScheduleDay Name
    d_AllOn_00,               !- Friday ScheduleDay Name
    d_AllOn_00,               !- Saturday ScheduleDay Name
    d_AllOn_00,               !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    d_AllOn_00,               !- CustomDay1 ScheduleDay Name
    d_AllOn_00;               !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_AllOff_00,              !- Name
    d_AllOff_00,              !- Sunday ScheduleDay Name
    d_AllOff_00,              !- Monday ScheduleDay Name
    d_AllOff_00,              !- Tuesday ScheduleDay Name
    d_AllOff_00,              !- Wednesday ScheduleDay Name
    d_AllOff_00,              !- Thursday ScheduleDay Name
    d_AllOff_00,              !- Friday ScheduleDay Name
    d_AllOff_00,              !- Saturday ScheduleDay Name
    d_AllOff_00,              !- Holiday ScheduleDay Name
    d_AllOff_00,              !- SummerDesignDay ScheduleDay Name
    d_AllOff_00,              !- WinterDesignDay ScheduleDay Name
    d_AllOff_00,              !- CustomDay1 ScheduleDay Name
    d_AllOff_00;              !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_AlwaysOn_00,            !- Name
    d_AlwaysOn_00,            !- Sunday ScheduleDay Name
    d_AlwaysOn_00,            !- Monday ScheduleDay Name
    d_AlwaysOn_00,            !- Tuesday ScheduleDay Name
    d_AlwaysOn_00,            !- Wednesday ScheduleDay Name
    d_AlwaysOn_00,            !- Thursday ScheduleDay Name
    d_AlwaysOn_00,            !- Friday ScheduleDay Name
    d_AlwaysOn_00,            !- Saturday ScheduleDay Name
    d_AlwaysOn_00,            !- Holiday ScheduleDay Name
    d_AlwaysOn_00,            !- SummerDesignDay ScheduleDay Name
    d_AlwaysOn_00,            !- WinterDesignDay ScheduleDay Name
    d_AlwaysOn_00,            !- CustomDay1 ScheduleDay Name
    d_AlwaysOn_00;            !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_AlwaysOff_00,           !- Name
    d_AlwaysOff_00,           !- Sunday ScheduleDay Name
    d_AlwaysOff_00,           !- Monday ScheduleDay Name
    d_AlwaysOff_00,           !- Tuesday ScheduleDay Name
    d_AlwaysOff_00,           !- Wednesday ScheduleDay Name
    d_AlwaysOff_00,           !- Thursday ScheduleDay Name
    d_AlwaysOff_00,           !- Friday ScheduleDay Name
    d_AlwaysOff_00,           !- Saturday ScheduleDay Name
    d_AlwaysOff_00,           !- Holiday ScheduleDay Name
    d_AlwaysOff_00,           !- SummerDesignDay ScheduleDay Name
    d_AlwaysOff_00,           !- WinterDesignDay ScheduleDay Name
    d_AlwaysOff_00,           !- CustomDay1 ScheduleDay Name
    d_AlwaysOff_00;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Lights_RegularWeek,       !- Name
    Lights_Sunday,            !- Sunday ScheduleDay Name
    Lights_Monday,            !- Monday ScheduleDay Name
    Lights_Tuesday,           !- Tuesday ScheduleDay Name
    Lights_Wednesday,         !- Wednesday ScheduleDay Name
    Lights_Thursday,          !- Thursday ScheduleDay Name
    Lights_Friday,            !- Friday ScheduleDay Name
    Lights_Saturday,          !- Saturday ScheduleDay Name
    Lights_Sunday,            !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Lights_Monday,            !- CustomDay1 ScheduleDay Name
    Lights_Monday;            !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Lights_All_Monday,        !- Name
    Lights_Monday,            !- Sunday ScheduleDay Name
    Lights_Monday,            !- Monday ScheduleDay Name
    Lights_Monday,            !- Tuesday ScheduleDay Name
    Lights_Monday,            !- Wednesday ScheduleDay Name
    Lights_Monday,            !- Thursday ScheduleDay Name
    Lights_Monday,            !- Friday ScheduleDay Name
    Lights_Monday,            !- Saturday ScheduleDay Name
    Lights_Monday,            !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Lights_Monday,            !- CustomDay1 ScheduleDay Name
    Lights_Monday;            !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Occupancy_RegularWeek,    !- Name
    Occupancy_Sunday,         !- Sunday ScheduleDay Name
    Occupancy_Monday,         !- Monday ScheduleDay Name
    Occupancy_Tuesday,        !- Tuesday ScheduleDay Name
    Occupancy_Wednesday,      !- Wednesday ScheduleDay Name
    Occupancy_Thursday,       !- Thursday ScheduleDay Name
    Occupancy_Friday,         !- Friday ScheduleDay Name
    Occupancy_Saturday,       !- Saturday ScheduleDay Name
    Occupancy_Sunday,         !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Occupancy_Monday,         !- CustomDay1 ScheduleDay Name
    Occupancy_Monday;         !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Occupancy_All_Monday,     !- Name
    Occupancy_Monday,         !- Sunday ScheduleDay Name
    Occupancy_Monday,         !- Monday ScheduleDay Name
    Occupancy_Monday,         !- Tuesday ScheduleDay Name
    Occupancy_Monday,         !- Wednesday ScheduleDay Name
    Occupancy_Monday,         !- Thursday ScheduleDay Name
    Occupancy_Monday,         !- Friday ScheduleDay Name
    Occupancy_Monday,         !- Saturday ScheduleDay Name
    Occupancy_Monday,         !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Occupancy_Monday,         !- CustomDay1 ScheduleDay Name
    Occupancy_Monday;         !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Equipment_RegularWeek,    !- Name
    Equipment_Sunday,         !- Sunday ScheduleDay Name
    Equipment_Monday,         !- Monday ScheduleDay Name
    Equipment_Tuesday,        !- Tuesday ScheduleDay Name
    Equipment_Wednesday,      !- Wednesday ScheduleDay Name
    Equipment_Thursday,       !- Thursday ScheduleDay Name
    Equipment_Friday,         !- Friday ScheduleDay Name
    Equipment_Saturday,       !- Saturday ScheduleDay Name
    Equipment_Sunday,         !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Equipment_Monday,         !- CustomDay1 ScheduleDay Name
    Equipment_Monday;         !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Equipment_All_Monday,     !- Name
    Equipment_Monday,         !- Sunday ScheduleDay Name
    Equipment_Monday,         !- Monday ScheduleDay Name
    Equipment_Monday,         !- Tuesday ScheduleDay Name
    Equipment_Monday,         !- Wednesday ScheduleDay Name
    Equipment_Monday,         !- Thursday ScheduleDay Name
    Equipment_Monday,         !- Friday ScheduleDay Name
    Equipment_Monday,         !- Saturday ScheduleDay Name
    Equipment_Monday,         !- Holiday ScheduleDay Name
    d_AllOn_00,               !- SummerDesignDay ScheduleDay Name
    d_AllOn_00,               !- WinterDesignDay ScheduleDay Name
    Equipment_Monday,         !- CustomDay1 ScheduleDay Name
    Equipment_Monday;         !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    WaterUse_RegularWeek,     !- Name
    WaterUse_Sunday,          !- Sunday ScheduleDay Name
    WaterUse_Monday,          !- Monday ScheduleDay Name
    WaterUse_Tuesday,         !- Tuesday ScheduleDay Name
    WaterUse_Wednesday,       !- Wednesday ScheduleDay Name
    WaterUse_Thursday,        !- Thursday ScheduleDay Name
    WaterUse_Friday,          !- Friday ScheduleDay Name
    WaterUse_Saturday,        !- Saturday ScheduleDay Name
    WaterUse_Sunday,          !- Holiday ScheduleDay Name
    WaterUse_Monday,          !- SummerDesignDay ScheduleDay Name
    WaterUse_Monday,          !- WinterDesignDay ScheduleDay Name
    WaterUse_Monday,          !- CustomDay1 ScheduleDay Name
    WaterUse_Monday;          !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    WaterUse_All_Monday,      !- Name
    WaterUse_Monday,          !- Sunday ScheduleDay Name
    WaterUse_Monday,          !- Monday ScheduleDay Name
    WaterUse_Monday,          !- Tuesday ScheduleDay Name
    WaterUse_Monday,          !- Wednesday ScheduleDay Name
    WaterUse_Monday,          !- Thursday ScheduleDay Name
    WaterUse_Monday,          !- Friday ScheduleDay Name
    WaterUse_Monday,          !- Saturday ScheduleDay Name
    WaterUse_Monday,          !- Holiday ScheduleDay Name
    WaterUse_Monday,          !- SummerDesignDay ScheduleDay Name
    WaterUse_Monday,          !- WinterDesignDay ScheduleDay Name
    WaterUse_Monday,          !- CustomDay1 ScheduleDay Name
    WaterUse_Monday;          !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Heating_RegularWeek,      !- Name
    Heating_Sunday,           !- Sunday ScheduleDay Name
    Heating_Monday,           !- Monday ScheduleDay Name
    Heating_Tuesday,          !- Tuesday ScheduleDay Name
    Heating_Wednesday,        !- Wednesday ScheduleDay Name
    Heating_Thursday,         !- Thursday ScheduleDay Name
    Heating_Friday,           !- Friday ScheduleDay Name
    Heating_Saturday,         !- Saturday ScheduleDay Name
    Heating_Sunday,           !- Holiday ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- SummerDesignDay ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- WinterDesignDay ScheduleDay Name
    Heating_Monday,           !- CustomDay1 ScheduleDay Name
    Heating_Monday;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Heating_All_Monday,       !- Name
    Heating_Monday,           !- Sunday ScheduleDay Name
    Heating_Monday,           !- Monday ScheduleDay Name
    Heating_Monday,           !- Tuesday ScheduleDay Name
    Heating_Monday,           !- Wednesday ScheduleDay Name
    Heating_Monday,           !- Thursday ScheduleDay Name
    Heating_Monday,           !- Friday ScheduleDay Name
    Heating_Monday,           !- Saturday ScheduleDay Name
    Heating_Monday,           !- Holiday ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- SummerDesignDay ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_HeatingDesignDay,    !- WinterDesignDay ScheduleDay Name
    Heating_Monday,           !- CustomDay1 ScheduleDay Name
    Heating_Monday;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Cooling_RegularWeek,      !- Name
    Cooling_Sunday,           !- Sunday ScheduleDay Name
    Cooling_Monday,           !- Monday ScheduleDay Name
    Cooling_Tuesday,          !- Tuesday ScheduleDay Name
    Cooling_Wednesday,        !- Wednesday ScheduleDay Name
    Cooling_Thursday,         !- Thursday ScheduleDay Name
    Cooling_Friday,           !- Friday ScheduleDay Name
    Cooling_Saturday,         !- Saturday ScheduleDay Name
    Cooling_Sunday,           !- Holiday ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- SummerDesignDay ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- WinterDesignDay ScheduleDay Name
    Cooling_Monday,           !- CustomDay1 ScheduleDay Name
    Cooling_Monday;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    Cooling_All_Monday,       !- Name
    Cooling_Monday,           !- Sunday ScheduleDay Name
    Cooling_Monday,           !- Monday ScheduleDay Name
    Cooling_Monday,           !- Tuesday ScheduleDay Name
    Cooling_Monday,           !- Wednesday ScheduleDay Name
    Cooling_Monday,           !- Thursday ScheduleDay Name
    Cooling_Monday,           !- Friday ScheduleDay Name
    Cooling_Monday,           !- Saturday ScheduleDay Name
    Cooling_Monday,           !- Holiday ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- SummerDesignDay ScheduleDay Name
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT_CoolingDesignDay,    !- WinterDesignDay ScheduleDay Name
    Cooling_Monday,           !- CustomDay1 ScheduleDay Name
    Cooling_Monday;           !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:WEEK:DAILY,
    w_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Sunday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Monday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Tuesday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Wednesday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Thursday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Friday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Saturday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- Holiday ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- SummerDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- WinterDesignDay ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- CustomDay1 ScheduleDay Name
    d_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00;    !- CustomDay2 ScheduleDay Name

SCHEDULE:YEAR,
    Always_On,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Always_On_00,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Always_Off,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Always_Off_00,          !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Always On,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Always On_00,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Always Off,               !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Always Off_00,          !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    On,                       !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_On_00,                  !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Off,                      !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Off_00,                 !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    AllOn,                    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_AllOn_00,               !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    AllOff,                   !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_AllOff_00,              !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    AlwaysOn,                 !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_AlwaysOn_00,            !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    AlwaysOff,                !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_AlwaysOff_00,           !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Lights_Year,              !- Name
    Fraction,                 !- Schedule Type Limits Name
    Lights_RegularWeek,       !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Lights_RegularWeek,       !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Lights_RegularWeek,       !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Lights_RegularWeek,       !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Lights_RegularWeek,       !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Lights_RegularWeek,       !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Lights_All_Monday,        !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Lights_All_Monday,        !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Lights_All_Monday,        !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Lights_All_Monday,        !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Lights_All_Monday,        !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Lights_All_Monday,        !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Occupancy_Year,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Occupancy_RegularWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Occupancy_RegularWeek,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Occupancy_RegularWeek,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Occupancy_RegularWeek,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Occupancy_RegularWeek,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Occupancy_RegularWeek,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Occupancy_All_Monday,     !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Occupancy_All_Monday,     !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Occupancy_All_Monday,     !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Occupancy_All_Monday,     !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Occupancy_All_Monday,     !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Occupancy_All_Monday,     !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Equipment_Year,           !- Name
    Fraction,                 !- Schedule Type Limits Name
    Equipment_RegularWeek,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Equipment_RegularWeek,    !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Equipment_RegularWeek,    !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Equipment_RegularWeek,    !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Equipment_RegularWeek,    !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Equipment_RegularWeek,    !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Equipment_All_Monday,     !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Equipment_All_Monday,     !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Equipment_All_Monday,     !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Equipment_All_Monday,     !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Equipment_All_Monday,     !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Equipment_All_Monday,     !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    WaterUse_Year,            !- Name
    Fraction,                 !- Schedule Type Limits Name
    WaterUse_RegularWeek,     !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    WaterUse_RegularWeek,     !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    WaterUse_RegularWeek,     !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    WaterUse_RegularWeek,     !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    WaterUse_RegularWeek,     !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    WaterUse_RegularWeek,     !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    WaterUse_All_Monday,      !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    WaterUse_All_Monday,      !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    WaterUse_All_Monday,      !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    WaterUse_All_Monday,      !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    WaterUse_All_Monday,      !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    WaterUse_All_Monday,      !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Heating_Year,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Heating_RegularWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Heating_RegularWeek,      !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Heating_RegularWeek,      !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Heating_RegularWeek,      !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Heating_RegularWeek,      !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Heating_RegularWeek,      !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Heating_All_Monday,       !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Heating_All_Monday,       !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Heating_All_Monday,       !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Heating_All_Monday,       !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Heating_All_Monday,       !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Heating_All_Monday,       !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Cooling_Year,             !- Name
    Fraction,                 !- Schedule Type Limits Name
    Cooling_RegularWeek,      !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    1,                        !- End Month 1
    31,                       !- End Day 1
    Cooling_RegularWeek,      !- ScheduleWeek Name 2
    2,                        !- Start Month 2
    1,                        !- Start Day 2
    2,                        !- End Month 2
    28,                       !- End Day 2
    Cooling_RegularWeek,      !- ScheduleWeek Name 3
    3,                        !- Start Month 3
    1,                        !- Start Day 3
    3,                        !- End Month 3
    31,                       !- End Day 3
    Cooling_RegularWeek,      !- ScheduleWeek Name 4
    4,                        !- Start Month 4
    1,                        !- Start Day 4
    4,                        !- End Month 4
    30,                       !- End Day 4
    Cooling_RegularWeek,      !- ScheduleWeek Name 5
    5,                        !- Start Month 5
    1,                        !- Start Day 5
    5,                        !- End Month 5
    31,                       !- End Day 5
    Cooling_RegularWeek,      !- ScheduleWeek Name 6
    6,                        !- Start Month 6
    1,                        !- Start Day 6
    6,                        !- End Month 6
    30,                       !- End Day 6
    Cooling_All_Monday,       !- ScheduleWeek Name 7
    7,                        !- Start Month 7
    1,                        !- Start Day 7
    7,                        !- End Month 7
    31,                       !- End Day 7
    Cooling_All_Monday,       !- ScheduleWeek Name 8
    8,                        !- Start Month 8
    1,                        !- Start Day 8
    8,                        !- End Month 8
    31,                       !- End Day 8
    Cooling_All_Monday,       !- ScheduleWeek Name 9
    9,                        !- Start Month 9
    1,                        !- Start Day 9
    9,                        !- End Month 9
    30,                       !- End Day 9
    Cooling_All_Monday,       !- ScheduleWeek Name 10
    10,                       !- Start Month 10
    1,                        !- Start Day 10
    10,                       !- End Month 10
    31,                       !- End Day 10
    Cooling_All_Monday,       !- ScheduleWeek Name 11
    11,                       !- Start Month 11
    1,                        !- Start Day 11
    11,                       !- End Month 11
    30,                       !- End Day 11
    Cooling_All_Monday,       !- ScheduleWeek Name 12
    12,                       !- Start Month 12
    1,                        !- Start Day 12
    12,                       !- End Month 12
    31;                       !- End Day 12

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule,    !- Name
    AnyNumber,                !- Schedule Type Limits Name
    w_Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Name
    Temperature,              !- Schedule Type Limits Name
    w_Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

SCHEDULE:YEAR,
    Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Name
    Fraction,                 !- Schedule Type Limits Name
    w_Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule_00,    !- ScheduleWeek Name 1
    1,                        !- Start Month 1
    1,                        !- Start Day 1
    12,                       !- End Month 1
    31;                       !- End Day 1

Schedule:Compact,
    HVACTemplate-Always 4,    !- Name
    HVACTemplate Any Number,    !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 24:00,             !- Field 3
    4;                        !- Field 4

MATERIAL,
    DefaultMaterial,          !- Name
    Rough,                    !- Roughness
    0.1,                      !- Thickness
    0.1,                      !- Conductivity
    1000,                     !- Density
    1000,                     !- Specific Heat
    0.9,                      !- Thermal Absorptance
    0.7,                      !- Solar Absorptance
    0.7;                      !- Visible Absorptance

MATERIAL,
    Concrete_0.1m,            !- Name
    MediumRough,              !- Roughness
    0.1,                      !- Thickness
    1.74,                     !- Conductivity
    2400,                     !- Density
    880,                      !- Specific Heat
    0.7,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

MATERIAL,
    XPS_0.05m,                !- Name
    Smooth,                   !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    20,                       !- Density
    880,                      !- Specific Heat
    0.7,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

MATERIAL,
    Gypsum_0.01m,             !- Name
    MediumRough,              !- Roughness
    0.01,                     !- Thickness
    0.36,                     !- Conductivity
    800,                      !- Density
    880,                      !- Specific Heat
    0.7,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

MATERIAL,
    EPS_0.05m,                !- Name
    Smooth,                   !- Roughness
    0.05,                     !- Thickness
    0.03,                     !- Conductivity
    10,                       !- Density
    880,                      !- Specific Heat
    0.7,                      !- Thermal Absorptance
    0.3,                      !- Solar Absorptance
    0.3;                      !- Visible Absorptance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    DefaultGlazing,           !- Name
    2.7,                      !- UFactor
    0.763,                    !- Solar Heat Gain Coefficient
    0.8;                      !- Visible Transmittance

WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM,
    single,                   !- Name
    1,                        !- UFactor
    0.7,                      !- Solar Heat Gain Coefficient
    0.5;                      !- Visible Transmittance

CONSTRUCTION,
    Project Wall,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Partition,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Floor,            !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Flat Roof,        !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Ceiling,          !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project Door,             !- Name
    DefaultMaterial;          !- Outside Layer

CONSTRUCTION,
    Project External Window,    !- Name
    DefaultGlazing;           !- Outside Layer

CONSTRUCTION,
    AtticRoof,                !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m,                !- Layer 2
    Gypsum_0.01m;             !- Layer 3

CONSTRUCTION,
    Facade,                   !- Name
    Concrete_0.1m,            !- Outside Layer
    Gypsum_0.01m;             !- Layer 2

CONSTRUCTION,
    Partition,                !- Name
    Concrete_0.1m,            !- Outside Layer
    Gypsum_0.01m,             !- Layer 2
    XPS_0.05m;                !- Layer 3

CONSTRUCTION,
    FloorCeiling_Reversed,    !- Name
    Gypsum_0.01m,             !- Outside Layer
    EPS_0.05m,                !- Layer 2
    XPS_0.05m,                !- Layer 3
    Concrete_0.1m;            !- Layer 4

CONSTRUCTION,
    FloorCeiling,             !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m,                !- Layer 2
    EPS_0.05m,                !- Layer 3
    Gypsum_0.01m;             !- Layer 4

CONSTRUCTION,
    BasementCeiling,          !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m,                !- Layer 2
    Gypsum_0.01m;             !- Layer 3

CONSTRUCTION,
    BasementCeiling_Reversed,    !- Name
    Gypsum_0.01m,             !- Outside Layer
    XPS_0.05m,                !- Layer 2
    Concrete_0.1m;            !- Layer 3

CONSTRUCTION,
    AtticFloor,               !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m,                !- Layer 2
    Gypsum_0.01m;             !- Layer 3

CONSTRUCTION,
    AtticFloor_Reversed,      !- Name
    Gypsum_0.01m,             !- Outside Layer
    XPS_0.05m,                !- Layer 2
    Concrete_0.1m;            !- Layer 3

CONSTRUCTION,
    GroundSlab,               !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m;                !- Layer 2

CONSTRUCTION,
    GroundWall,               !- Name
    Concrete_0.1m,            !- Outside Layer
    XPS_0.05m;                !- Layer 2

CONSTRUCTION,
    single,                   !- Name
    single;                   !- Outside Layer

CONSTRUCTION,
    InternalMass,             !- Name
    Concrete_0.1m,            !- Outside Layer
    Gypsum_0.01m;             !- Layer 2

GlobalGeometryRules,
    UpperLeftCorner,          !- Starting Vertex Position
    CounterClockWise,         !- Vertex Entry Direction
    World;                    !- Coordinate System

ZONE,
    Block Perimeter_Zone_1 Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_1 Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_1 Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_2 Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_2 Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_2 Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_3 Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_3 Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_3 Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_4 Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_4 Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Perimeter_Zone_4 Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Core_Zone Storey 0,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Core_Zone Storey 1,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Block Core_Zone Storey 2,    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONE,
    Attic,                    !- Name
    0,                        !- Direction of Relative North
    0,                        !- X Origin
    0,                        !- Y Origin
    0,                        !- Z Origin
    1,                        !- Type
    1,                        !- Multiplier
    autocalculate,            !- Ceiling Height
    autocalculate,            !- Volume
    autocalculate,            !- Floor Area
    ,                         !- Zone Inside Convection Algorithm
    ,                         !- Zone Outside Convection Algorithm
    Yes;                      !- Part of Total Floor Area

ZONELIST,
    Conditioned_Zones,        !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone 1 Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone 2 Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone 3 Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone 4 Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone 5 Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone 6 Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone 7 Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone 8 Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone 9 Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone 10 Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone 11 Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone 12 Name
    Block Core_Zone Storey 0,    !- Zone 13 Name
    Block Core_Zone Storey 1,    !- Zone 14 Name
    Block Core_Zone Storey 2;    !- Zone 15 Name

ZONELIST,
    All_Zones,                !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone 1 Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone 2 Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone 3 Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone 4 Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone 5 Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone 6 Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone 7 Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone 8 Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone 9 Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone 10 Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone 11 Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone 12 Name
    Block Core_Zone Storey 0,    !- Zone 13 Name
    Block Core_Zone Storey 1,    !- Zone 14 Name
    Block Core_Zone Storey 2,    !- Zone 15 Name
    Attic;                    !- Zone 16 Name

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    GroundWall,               !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    GroundSlab,               !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    GroundWall,               !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    GroundSlab,               !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    GroundWall,               !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    GroundSlab,               !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0002,    !- Name
    wall,                     !- Surface Type
    GroundWall,               !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    GroundSlab,               !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0002,    !- Name
    wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Floor 0001,    !- Name
    floor,                    !- Surface Type
    GroundSlab,               !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    ground,                   !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    -3,                       !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    -3;                       !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Gable1,                   !- Name
    Roof,                     !- Surface Type
    AtticRoof,                !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    7.5,                      !- Vertex 4 Ycoordinate
    8.5;                      !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Gable2,                   !- Name
    Roof,                     !- Surface Type
    AtticRoof,                !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    7.5,                      !- Vertex 1 Ycoordinate
    8.5,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    8.5,                      !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Endcap1,                  !- Name
    Wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    7.5,                      !- Vertex 2 Ycoordinate
    8.5,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    6;                        !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Endcap2,                  !- Name
    Wall,                     !- Surface Type
    Facade,                   !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    outdoors,                 !- Outside Boundary Condition
    ,                         !- Outside Boundary Condition Object
    SunExposed,               !- Sun Exposure
    WindExposed,              !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    3,                        !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    7.5,                      !- Vertex 3 Ycoordinate
    8.5;                      !- Vertex 3 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    BasementCeiling,          !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    BasementCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    FloorCeiling,             !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    FloorCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    AtticFloor_Reversed,      !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    attic_bottom_plane_0_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    attic_bottom_plane_0_1,    !- Name
    Floor,                    !- Surface Type
    AtticFloor,               !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_1 Storey 2 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
