    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    BasementCeiling,          !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    BasementCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    FloorCeiling,             !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    FloorCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Wall 0002_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0002_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    AtticFloor_Reversed,      !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    attic_bottom_plane_1_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    attic_bottom_plane_1_1,    !- Name
    Floor,                    !- Surface Type
    AtticFloor,               !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_2 Storey 2 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    2.9999999999999996,       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    2.9999999999999996,       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9999999999999996,       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    2.9999999999999996,       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    BasementCeiling,          !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    BasementCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    2.9999999999999996,       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    2.9999999999999996,       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9999999999999996,       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    2.9999999999999996,       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    FloorCeiling,             !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    FloorCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Wall 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    2.9999999999999996,       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    2.9999999999999996,       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0001_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    2.9999999999999996,       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    2.9999999999999996,       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Wall 0003_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    17,                       !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0003_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    AtticFloor_Reversed,      !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    attic_bottom_plane_2_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    17,                       !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    attic_bottom_plane_2_1,    !- Name
    Floor,                    !- Surface Type
    AtticFloor,               !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_3 Storey 2 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    -3,                       !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    -3,                       !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    BasementCeiling,          !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    BasementCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    FloorCeiling,             !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    FloorCeiling_Reversed,    !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Wall 0004_1,    !- Name
    wall,                     !- Surface Type
    Partition,                !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Wall 0004_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    AtticFloor_Reversed,      !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    attic_bottom_plane_3_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    3,                        !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    attic_bottom_plane_3_1,    !- Name
    Floor,                    !- Surface Type
    AtticFloor,               !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Perimeter_Zone_4 Storey 2 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    3,                        !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 0 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    BasementCeiling,          !- Construction Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    BasementCeiling_Reversed,    !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 0 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    0,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    0,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    0,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    0;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 1 Ceiling 0001_1,    !- Name
    ceiling,                  !- Surface Type
    FloorCeiling,             !- Construction Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Floor 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Floor 0001_1,    !- Name
    floor,                    !- Surface Type
    FloorCeiling_Reversed,    !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 1 Ceiling 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    3,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    3,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    3,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    3;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    Block Core_Zone Storey 2 Roof 0001_1,    !- Name
    ceiling,                  !- Surface Type
    AtticFloor_Reversed,      !- Construction Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    attic_bottom_plane_4_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    autocalculate,            !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    3,                        !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    12,                       !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    12,                       !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    3,                        !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

BUILDINGSURFACE:DETAILED,
    attic_bottom_plane_4_1,    !- Name
    Floor,                    !- Surface Type
    AtticFloor,               !- Construction Name
    Attic,                    !- Zone Name
    ,                         !- Space Name
    surface,                  !- Outside Boundary Condition
    Block Core_Zone Storey 2 Roof 0001_1,    !- Outside Boundary Condition Object
    NoSun,                    !- Sun Exposure
    NoWind,                   !- Wind Exposure
    autocalculate,            !- View Factor to Ground
    4,                        !- Number of Vertices
    17,                       !- Vertex 1 Xcoordinate
    12,                       !- Vertex 1 Ycoordinate
    6,                        !- Vertex 1 Zcoordinate
    17,                       !- Vertex 2 Xcoordinate
    3,                        !- Vertex 2 Ycoordinate
    6,                        !- Vertex 2 Zcoordinate
    3,                        !- Vertex 3 Xcoordinate
    3,                        !- Vertex 3 Ycoordinate
    6,                        !- Vertex 3 Zcoordinate
    3,                        !- Vertex 4 Xcoordinate
    12,                       !- Vertex 4 Ycoordinate
    6;                        !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_3 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    19.990000000000002,       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    1.8,                      !- Vertex 1 Zcoordinate
    19.990000000000002,       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    0.01,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    1.2,                      !- Vertex 3 Zcoordinate
    0.01,                     !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    1.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_3 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_3 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    19.990000000000002,       !- Vertex 1 Xcoordinate
    15,                       !- Vertex 1 Ycoordinate
    4.8,                      !- Vertex 1 Zcoordinate
    19.990000000000002,       !- Vertex 2 Xcoordinate
    15,                       !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    0.01,                     !- Vertex 3 Xcoordinate
    15,                       !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    0.01,                     !- Vertex 4 Xcoordinate
    15,                       !- Vertex 4 Ycoordinate
    4.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_2 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0.0075,                   !- Vertex 1 Ycoordinate
    1.8,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0.0075,                   !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    14.9925,                  !- Vertex 3 Ycoordinate
    1.2,                      !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    14.9925,                  !- Vertex 4 Ycoordinate
    1.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_2 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_2 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    20,                       !- Vertex 1 Xcoordinate
    0.0075,                   !- Vertex 1 Ycoordinate
    4.8,                      !- Vertex 1 Zcoordinate
    20,                       !- Vertex 2 Xcoordinate
    0.0075,                   !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    20,                       !- Vertex 3 Xcoordinate
    14.9925,                  !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    20,                       !- Vertex 4 Xcoordinate
    14.9925,                  !- Vertex 4 Ycoordinate
    4.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_1 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    1.8,                      !- Vertex 1 Zcoordinate
    0.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    19.990000000000002,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    1.2,                      !- Vertex 3 Zcoordinate
    19.990000000000002,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    1.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_1 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_1 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0.01,                     !- Vertex 1 Xcoordinate
    0,                        !- Vertex 1 Ycoordinate
    4.8,                      !- Vertex 1 Zcoordinate
    0.01,                     !- Vertex 2 Xcoordinate
    0,                        !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    19.990000000000002,       !- Vertex 3 Xcoordinate
    0,                        !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    19.990000000000002,       !- Vertex 4 Xcoordinate
    0,                        !- Vertex 4 Ycoordinate
    4.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 1 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_4 Storey 1 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.9925,                  !- Vertex 1 Ycoordinate
    1.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.9925,                  !- Vertex 2 Ycoordinate
    1.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0075,                   !- Vertex 3 Ycoordinate
    1.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0075,                   !- Vertex 4 Ycoordinate
    1.8;                      !- Vertex 4 Zcoordinate

FENESTRATIONSURFACE:DETAILED,
    Block Perimeter_Zone_4 Storey 2 Wall 0002 window,    !- Name
    Window,                   !- Surface Type
    single,                   !- Construction Name
    Block Perimeter_Zone_4 Storey 2 Wall 0002,    !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    autocalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0,                      !- Multiplier
    autocalculate,            !- Number of Vertices
    0,                        !- Vertex 1 Xcoordinate
    14.9925,                  !- Vertex 1 Ycoordinate
    4.8,                      !- Vertex 1 Zcoordinate
    0,                        !- Vertex 2 Xcoordinate
    14.9925,                  !- Vertex 2 Ycoordinate
    4.2,                      !- Vertex 2 Zcoordinate
    0,                        !- Vertex 3 Xcoordinate
    0.0075,                   !- Vertex 3 Ycoordinate
    4.2,                      !- Vertex 3 Zcoordinate
    0,                        !- Vertex 4 Xcoordinate
    0.0075,                   !- Vertex 4 Ycoordinate
    4.8;                      !- Vertex 4 Zcoordinate

INTERNALMASS,
    Block Perimeter_Zone_1 Storey 0_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_1 Storey 1_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_1 Storey 2_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_2 Storey 0_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_2 Storey 1_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_2 Storey 2_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_3 Storey 0_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_3 Storey 1_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_3 Storey 2_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    10.200000000000001;       !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_4 Storey 0_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_4 Storey 1_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Perimeter_Zone_4 Storey 2_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    7.2;                      !- Surface Area

INTERNALMASS,
    Block Core_Zone Storey 0_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    25.200000000000003;       !- Surface Area

INTERNALMASS,
    Block Core_Zone Storey 1_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    25.200000000000003;       !- Surface Area

INTERNALMASS,
    Block Core_Zone Storey 2_InternalMass,    !- Name
    InternalMass,             !- Construction Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    25.200000000000003;       !- Surface Area

INTERNALMASS,
    Attic_InternalMass,       !- Name
    InternalMass,             !- Construction Name
    Attic,                    !- Zone or ZoneList Name
    ,                         !- Space or SpaceList Name
    60;                       !- Surface Area

PEOPLE,
    Block Perimeter_Zone_1 Storey 1_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_1 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_1 Storey 2_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_1 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_2 Storey 1_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_2 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_2 Storey 2_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_2 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_3 Storey 1_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_3 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_3 Storey 2_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_3 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_4 Storey 1_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_4 Storey 1_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_4 Storey 2_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_4 Storey 2_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Core_Zone Storey 1_residential_PEOPLE,    !- Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Core_Zone Storey 1_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Core_Zone Storey 2_residential_PEOPLE,    !- Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0.01,                     !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Core_Zone Storey 2_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_1 Storey 0_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_1 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_2 Storey 0_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_2 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_3 Storey 0_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_3 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Perimeter_Zone_4 Storey 0_residential_PEOPLE,    !- Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Perimeter_Zone_4 Storey 0_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

PEOPLE,
    Block Core_Zone Storey 0_residential_PEOPLE,    !- Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Occupancy_Year,           !- Number of People Schedule Name
    People/Area,              !- Number of People Calculation Method
    ,                         !- Number of People
    0,                        !- People per Floor Area
    ,                         !- Floor Area per Person
    0.3,                      !- Fraction Radiant
    autocalculate,            !- Sensible Heat Fraction
    Block Core_Zone Storey 0_residential_PEOPLE_Activity_Schedule,    !- Activity Level Schedule Name
    3.82e-08,                 !- Carbon Dioxide Generation Rate
    No,                       !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,        !- Mean Radiant Temperature Calculation Type
    ,                         !- Surface NameAngle Factor List Name
    ,                         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,    !- Clothing Insulation Calculation Method
    ,                         !- Clothing Insulation Calculation Method Schedule Name
    ,                         !- Clothing Insulation Schedule Name
    ,                         !- Air Velocity Schedule Name
    ,                         !- Thermal Comfort Model 1 Type
    ,                         !- Thermal Comfort Model 2 Type
    ,                         !- Thermal Comfort Model 3 Type
    ,                         !- Thermal Comfort Model 4 Type
    ,                         !- Thermal Comfort Model 5 Type
    ,                         !- Thermal Comfort Model 6 Type
    ,                         !- Thermal Comfort Model 7 Type
    ,                         !- Ankle Level Air Velocity Schedule Name
    15.56,                    !- Cold Stress Temperature Threshold
    30;                       !- Heat Stress Temperature Threshold

LIGHTS,
    Block Perimeter_Zone_1 Storey 1_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_1 Storey 2_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_2 Storey 1_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_2 Storey 2_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_3 Storey 1_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_3 Storey 2_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_4 Storey 1_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_4 Storey 2_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Core_Zone Storey 1_old_warm_residential_LIGHTS,    !- Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Core_Zone Storey 2_old_warm_residential_LIGHTS,    !- Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    16,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_1 Storey 0_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_2 Storey 0_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_3 Storey 0_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Perimeter_Zone_4 Storey 0_old_warm_residential_LIGHTS,    !- Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

LIGHTS,
    Block Core_Zone Storey 0_old_warm_residential_LIGHTS,    !- Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Lights_Year,              !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Return Air Fraction
    0.42,                     !- Fraction Radiant
    0.18,                     !- Fraction Visible
    1,                        !- Fraction Replaceable
    ,                         !- EndUse Subcategory
    No,                       !- Return Air Fraction Calculated from Plenum Temperature
    0,                        !- Return Air Fraction Function of Plenum Temperature Coefficient 1
    0;                        !- Return Air Fraction Function of Plenum Temperature Coefficient 2

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_1 Storey 1_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_1 Storey 2_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_2 Storey 1_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_2 Storey 2_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_3 Storey 1_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_3 Storey 2_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_4 Storey 1_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_4 Storey 2_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Core_Zone Storey 1_old_residential_EQUIPMENT,    !- Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Core_Zone Storey 2_old_residential_EQUIPMENT,    !- Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    20,                       !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_1 Storey 0_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_2 Storey 0_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_3 Storey 0_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Perimeter_Zone_4 Storey 0_old_residential_EQUIPMENT,    !- Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ELECTRICEQUIPMENT,
    Block Core_Zone Storey 0_old_residential_EQUIPMENT,    !- Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Equipment_Year,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Design Level
    0,                        !- Watts per Floor Area
    ,                         !- Watts per Person
    0,                        !- Fraction Latent
    0.2,                      !- Fraction Radiant
    0,                        !- Fraction Lost
    ;                         !- EndUse Subcategory

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_1 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_1 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_2 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_2 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_3 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_3 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_4 Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_4 Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Core_Zone Storey 1_office_unweatherized_INFILTRATION,    !- Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList or Space or SpaceList Name
    Block Core_Zone Storey 1_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Core_Zone Storey 2_office_unweatherized_INFILTRATION,    !- Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList or Space or SpaceList Name
    Block Core_Zone Storey 2_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_1 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_2 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_3 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION,    !- Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Block Perimeter_Zone_4 Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

ZONEINFILTRATION:DESIGNFLOWRATE,
    Block Core_Zone Storey 0_office_unweatherized_INFILTRATION,    !- Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList or Space or SpaceList Name
    Block Core_Zone Storey 0_office_unweatherized_INFILTRATION_Schedule,    !- Schedule Name
    AirChanges/Hour,          !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate
    ,                         !- Flow Rate per Floor Area
    0,                        !- Flow Rate per Exterior Surface Area
    0.3,                      !- Air Changes per Hour
    1,                        !- Constant Term Coefficient
    0,                        !- Temperature Term Coefficient
    0,                        !- Velocity Term Coefficient
    0,                        !- Velocity Squared Term Coefficient
    Outdoor;                  !- Density Basis

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_1 Storey 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_1 Storey 2,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_2 Storey 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_2 Storey 2,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_3 Storey 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_3 Storey 2,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_4 Storey 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_4 Storey 2,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Core_Zone Storey 1,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Core_Zone Storey 2,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_1 Storey 0,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_2 Storey 0,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_3 Storey 0,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Perimeter_Zone_4 Storey 0,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

DesignSpecification:OutdoorAir,
    SZ DSOA Block Core_Zone Storey 0,    !- Name
    Sum,                      !- Outdoor Air Method
    0.006,                    !- Outdoor Air Flow per Person
    0.0002,                   !- Outdoor Air Flow per Zone Floor Area
    0;                        !- Outdoor Air Flow per Zone

SIZING:PARAMETERS,
    1.15,                     !- Heating Sizing Factor
    1.15;                     !- Cooling Sizing Factor

Sizing:Zone,
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_1 Storey 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_1 Storey 2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_2 Storey 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_2 Storey 2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_3 Storey 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_3 Storey 2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_4 Storey 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_4 Storey 2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Core_Zone Storey 1,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Core_Zone Storey 1,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Core_Zone Storey 2,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Core_Zone Storey 2,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_1 Storey 0,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_2 Storey 0,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_3 Storey 0,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Perimeter_Zone_4 Storey 0,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

Sizing:Zone,
    Block Core_Zone Storey 0,    !- Zone or ZoneList Name
    SupplyAirTemperature,     !- Zone Cooling Design Supply Air Temperature Input Method
    13,                       !- Zone Cooling Design Supply Air Temperature
    ,                         !- Zone Cooling Design Supply Air Temperature Difference
    SupplyAirTemperature,     !- Zone Heating Design Supply Air Temperature Input Method
    30,                       !- Zone Heating Design Supply Air Temperature
    ,                         !- Zone Heating Design Supply Air Temperature Difference
    0.0077,                   !- Zone Cooling Design Supply Air Humidity Ratio
    0.0156,                   !- Zone Heating Design Supply Air Humidity Ratio
    SZ DSOA Block Core_Zone Storey 0,    !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDay,                !- Cooling Design Air Flow Method
    0,                        !- Cooling Design Air Flow Rate
    ,                         !- Cooling Minimum Air Flow per Zone Floor Area
    ,                         !- Cooling Minimum Air Flow
    0,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,                !- Heating Design Air Flow Method
    0,                        !- Heating Design Air Flow Rate
    ,                         !- Heating Maximum Air Flow per Zone Floor Area
    ,                         !- Heating Maximum Air Flow
    0,                        !- Heating Maximum Air Flow Fraction
    ;                         !- Design Specification Zone Air Distribution Object Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_1 Storey 1 Thermostat,    !- Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_1 Storey 2 Thermostat,    !- Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_1 Storey 2_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_2 Storey 1 Thermostat,    !- Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_2 Storey 1_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_2 Storey 2 Thermostat,    !- Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_2 Storey 2_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_3 Storey 1 Thermostat,    !- Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_3 Storey 1_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_3 Storey 2 Thermostat,    !- Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_3 Storey 2_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_4 Storey 1 Thermostat,    !- Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_4 Storey 1_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_4 Storey 2 Thermostat,    !- Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_4 Storey 2_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Core_Zone Storey 1 Thermostat,    !- Name
    Block Core_Zone Storey 1,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Core_Zone Storey 1_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Core_Zone Storey 2 Thermostat,    !- Name
    Block Core_Zone Storey 2,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Core_Zone Storey 2_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_1 Storey 0 Thermostat,    !- Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_1 Storey 0_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_2 Storey 0 Thermostat,    !- Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_2 Storey 0_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_3 Storey 0 Thermostat,    !- Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_3 Storey 0_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Perimeter_Zone_4 Storey 0 Thermostat,    !- Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Perimeter_Zone_4 Storey 0_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ZoneControl:Thermostat,
    Block Core_Zone Storey 0 Thermostat,    !- Name
    Block Core_Zone Storey 0,    !- Zone or ZoneList Name
    HVACTemplate-Always 4,    !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,    !- Control 1 Object Type
    Block Core_Zone Storey 0_warm_residential_THERMOSTAT Dual SP Control;    !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_1 Storey 1_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_1 Storey 2_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_2 Storey 1_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_2 Storey 2_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_3 Storey 1_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_3 Storey 2_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_4 Storey 1_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_4 Storey 2_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Core_Zone Storey 1_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Core_Zone Storey 2_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_1 Storey 0_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_2 Storey 0_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_3 Storey 0_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Perimeter_Zone_4 Storey 0_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,
    Block Core_Zone Storey 0_warm_residential_THERMOSTAT Dual SP Control,    !- Name
    Heating_Year,             !- Heating Setpoint Temperature Schedule Name
    Cooling_Year;             !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_1 Storey 1 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_1 Storey 1 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_1 Storey 1,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_1 Storey 1 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_1 Storey 2 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_1 Storey 2 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_1 Storey 2,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_1 Storey 2 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_2 Storey 1 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_2 Storey 1 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_2 Storey 1,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_2 Storey 1 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_2 Storey 2 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_2 Storey 2 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_2 Storey 2,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_2 Storey 2 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_3 Storey 1 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_3 Storey 1 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_3 Storey 1,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_3 Storey 1 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_3 Storey 2 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_3 Storey 2 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_3 Storey 2,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_3 Storey 2 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_4 Storey 1 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_4 Storey 1 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_4 Storey 1,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_4 Storey 1 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_4 Storey 2 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_4 Storey 2 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_4 Storey 2,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_4 Storey 2 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Core_Zone Storey 1 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Core_Zone Storey 1 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Core_Zone Storey 1,    !- Design Specification Outdoor Air Object Name
    Block Core_Zone Storey 1 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Core_Zone Storey 2 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Core_Zone Storey 2 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    ,                         !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Core_Zone Storey 2,    !- Design Specification Outdoor Air Object Name
    Block Core_Zone Storey 2 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_1 Storey 0 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_1 Storey 0 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_1 Storey 0,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_1 Storey 0 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_2 Storey 0 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_2 Storey 0 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_2 Storey 0,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_2 Storey 0 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_3 Storey 0 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_3 Storey 0 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_3 Storey 0,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_3 Storey 0 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Perimeter_Zone_4 Storey 0 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Perimeter_Zone_4 Storey 0 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Perimeter_Zone_4 Storey 0,    !- Design Specification Outdoor Air Object Name
    Block Perimeter_Zone_4 Storey 0 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:IdealLoadsAirSystem,
    Block Core_Zone Storey 0 Ideal Loads Air System,    !- Name
    ,                         !- Availability Schedule Name
    Block Core_Zone Storey 0 Ideal Loads Supply Inlet,    !- Zone Supply Air Node Name
    ,                         !- Zone Exhaust Air Node Name
    ,                         !- System Inlet Air Node Name
    30,                       !- Maximum Heating Supply Air Temperature
    13,                       !- Minimum Cooling Supply Air Temperature
    0.0156,                   !- Maximum Heating Supply Air Humidity Ratio
    0.0077,                   !- Minimum Cooling Supply Air Humidity Ratio
    LimitFlowRateAndCapacity,    !- Heating Limit
    autosize,                 !- Maximum Heating Air Flow Rate
    autosize,                 !- Maximum Sensible Heating Capacity
    LimitFlowRateAndCapacity,    !- Cooling Limit
    autosize,                 !- Maximum Cooling Air Flow Rate
    autosize,                 !- Maximum Total Cooling Capacity
    ,                         !- Heating Availability Schedule Name
    AlwaysOff,                !- Cooling Availability Schedule Name
    None,                     !- Dehumidification Control Type
    0.7,                      !- Cooling Sensible Heat Ratio
    None,                     !- Humidification Control Type
    SZ DSOA Block Core_Zone Storey 0,    !- Design Specification Outdoor Air Object Name
    Block Core_Zone Storey 0 Ideal Loads Outdoor Air Inlet,    !- Outdoor Air Inlet Node Name
    None,                     !- Demand Controlled Ventilation Type
    NoEconomizer,             !- Outdoor Air Economizer Type
    Sensible,                 !- Heat Recovery Type
    0.7,                      !- Sensible Heat Recovery Effectiveness
    0.65;                     !- Latent Heat Recovery Effectiveness

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_1 Storey 1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_1 Storey 1 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_1 Storey 2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_1 Storey 2 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_2 Storey 1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_2 Storey 1 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_2 Storey 2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_2 Storey 2 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_3 Storey 1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_3 Storey 1 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_3 Storey 2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_3 Storey 2 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_4 Storey 1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_4 Storey 1 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_4 Storey 2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_4 Storey 2 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Core_Zone Storey 1 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Core_Zone Storey 1 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Core_Zone Storey 2 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Core_Zone Storey 2 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_1 Storey 0 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_1 Storey 0 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_2 Storey 0 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_2 Storey 0 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_3 Storey 0 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_3 Storey 0 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Perimeter_Zone_4 Storey 0 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Perimeter_Zone_4 Storey 0 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,
    Block Core_Zone Storey 0 Equipment,    !- Name
    SequentialLoad,           !- Load Distribution Scheme
    ZoneHVAC:IdealLoadsAirSystem,    !- Zone Equipment 1 Object Type
    Block Core_Zone Storey 0 Ideal Loads Air System,    !- Zone Equipment 1 Name
    1,                        !- Zone Equipment 1 Cooling Sequence
    1,                        !- Zone Equipment 1 Heating or NoLoad Sequence
    ,                         !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                         !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    Block Perimeter_Zone_1 Storey 1 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_1 Storey 1 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_1 Storey 1 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_1 Storey 1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    Block Perimeter_Zone_1 Storey 2 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_1 Storey 2 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_1 Storey 2 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_1 Storey 2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    Block Perimeter_Zone_2 Storey 1 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_2 Storey 1 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_2 Storey 1 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_2 Storey 1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    Block Perimeter_Zone_2 Storey 2 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_2 Storey 2 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_2 Storey 2 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_2 Storey 2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    Block Perimeter_Zone_3 Storey 1 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_3 Storey 1 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_3 Storey 1 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_3 Storey 1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    Block Perimeter_Zone_3 Storey 2 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_3 Storey 2 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_3 Storey 2 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_3 Storey 2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    Block Perimeter_Zone_4 Storey 1 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_4 Storey 1 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_4 Storey 1 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_4 Storey 1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    Block Perimeter_Zone_4 Storey 2 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_4 Storey 2 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_4 Storey 2 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_4 Storey 2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Core_Zone Storey 1,    !- Zone Name
    Block Core_Zone Storey 1 Equipment,    !- Zone Conditioning Equipment List Name
    Block Core_Zone Storey 1 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Core_Zone Storey 1 Zone Air Node,    !- Zone Air Node Name
    Block Core_Zone Storey 1 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Core_Zone Storey 2,    !- Zone Name
    Block Core_Zone Storey 2 Equipment,    !- Zone Conditioning Equipment List Name
    Block Core_Zone Storey 2 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Core_Zone Storey 2 Zone Air Node,    !- Zone Air Node Name
    Block Core_Zone Storey 2 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    Block Perimeter_Zone_1 Storey 0 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_1 Storey 0 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_1 Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_1 Storey 0 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    Block Perimeter_Zone_2 Storey 0 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_2 Storey 0 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_2 Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_2 Storey 0 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    Block Perimeter_Zone_3 Storey 0 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_3 Storey 0 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_3 Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_3 Storey 0 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    Block Perimeter_Zone_4 Storey 0 Equipment,    !- Zone Conditioning Equipment List Name
    Block Perimeter_Zone_4 Storey 0 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Perimeter_Zone_4 Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Perimeter_Zone_4 Storey 0 Return Outlet;    !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections,
    Block Core_Zone Storey 0,    !- Zone Name
    Block Core_Zone Storey 0 Equipment,    !- Zone Conditioning Equipment List Name
    Block Core_Zone Storey 0 Ideal Loads Supply Inlet,    !- Zone Air Inlet Node or NodeList Name
    ,                         !- Zone Air Exhaust Node or NodeList Name
    Block Core_Zone Storey 0 Zone Air Node,    !- Zone Air Node Name
    Block Core_Zone Storey 0 Return Outlet;    !- Zone Return Air Node or NodeList Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.821528e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 1,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.821528e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 2,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.991667e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 1,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.991667e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 2,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.821528e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 1,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    2.821528e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 2,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.991667e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 1,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    1.991667e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 2,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Core_Zone Storey 1_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.970833e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Core_Zone Storey 1_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Core_Zone Storey 1_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Core_Zone Storey 1,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Core_Zone Storey 2_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    6.970833e-06,             !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Core_Zone Storey 2_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Core_Zone Storey 2_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Core_Zone Storey 2,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_1 Storey 0,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_2 Storey 0,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_3 Storey 0,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Perimeter_Zone_4 Storey 0,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

WATERUSE:EQUIPMENT,
    Block Core_Zone Storey 0_residential_good_WATER,    !- Name
    Domestic Hot Water,       !- EndUse Subcategory
    0,                        !- Peak Flow Rate
    WaterUse_Year,            !- Flow Rate Fraction Schedule Name
    Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Target Temperature Schedule Name
    Block Core_Zone Storey 0_residential_good_WATER_TargetWaterTemperatureSch,    !- Hot Water Supply Temperature Schedule Name
    Block Core_Zone Storey 0_residential_good_WATER_InletWaterTemperatureSch,    !- Cold Water Supply Temperature Schedule Name
    Block Core_Zone Storey 0,    !- Zone Name
    ,                         !- Sensible Fraction Schedule Name
    ;                         !- Latent Fraction Schedule Name

Output:VariableDictionary,
    Regular;                  !- Key Field

OUTPUT:VARIABLEDICTIONARY,
    IDF;                      !- Key Field

OUTPUT:SCHEDULES,
    Hourly;                   !- Key Field

OUTPUT:TABLE:SUMMARYREPORTS,
    AllSummary;               !- Report 1 Name

OUTPUTCONTROL:TABLE:STYLE,
    CommaAndHTML,             !- Column Separator
    None,                     !- Unit Conversion
    Yes;                      !- Format Numeric Values

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Air System Total Cooling Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Latent Effectiveness,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Heat Exchanger Total Heating Rate,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Site Outdoor Air Drybulb Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Air Relative Humidity,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Ideal Loads Zone Total Heating Energy,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Air Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Mean Radiant Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:VARIABLE,
    *,                        !- Key Value
    Zone Thermostat Heating Setpoint Temperature,    !- Variable Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Cooling:DistrictCooling,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Cooling:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    CoolingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Fans:Electricity,         !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatRejection:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeating,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeatingWater,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    Heating:DistrictHeatingWater,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Heating:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    HeatingCoils:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorEquipment:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    InteriorLights:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    Refrigeration:Electricity,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:DistrictHeatingWater,    !- Key Name
    Hourly;                   !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:DistrictHeatingWater,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:METER,
    WaterSystems:EnergyTransfer,    !- Key Name
    Monthly;                  !- Reporting Frequency

OUTPUT:SQLITE,
    SimpleAndTabular,         !- Option Type
    UseOutputControlTableStyle,    !- Unit Conversion for Tabular Data
    Yes;                      !- Format Numeric Values for Tabular Data